Schedule:Compact,
On/Off Schedule,
On/Off,
Through: 12/31,
For: AllDays,
Until: 5:00,
0,
Until: 20.:00,
1,
Until: 24:00,
0;
ExternalInterface,
FunctionalMockupUnitExport;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
DISTRICT HEATING 1,
District Heating Rate,
QDH;
ExternalInterface:FunctionalMockupUnitExport:From:Variable,
ZONE ONE,
Zone Air Temperature,
Tindoor;
ExternalInterface:FunctionalMockupUnitExport:To:Schedule,
ThermoTempFMU,
Any Number,
Tthermostat,
20;
Schedule:Compact,
Off System,
On/Off,
Through: 12/31,
For: AllDays,
Until: 24:00,
0;
Material,
Betong intra lgh,
Smooth,
0.2,
1.7,
2000,
920;
Construction,
SKG intra apt walls,
Betong intra lgh;
Material,
Betong,
VeryRough,
0.12,
1.7,
2000,
920;
Material,
Insolering,
Smooth,
0.17,
0.04,
30,
120;
Material,
Lattklinkerbetong,
Rough,
0.06,
0.14,
500,
500;
Construction,
SKG yttervagg,
Lattklinkerbetong,
Insolering,
Betong;
Construction,
SKG golv,
Betong Golv;
Material,
Betong Golv,
VeryRough,
0.25,
1.7,
2000,
920;
Construction,
SKG tak,
Betong Golv,
Isolering tak;
Material,
Isolering tak,
Smooth,
0.4,
0.04,
30,
120;
InternalMass,
Indoor walls,
SKG intra rooms walls,
ZONE ONE,
32;
Material,
Wool,
Rough,
0.07,
0.029,
30,
1300;
Material,
Plaster,
Smooth,
0.013,
0.25,
53,
720;
Construction,
SKG intra rooms walls,
Plaster,
Wool,
Plaster;
Schedule:Compact,
Multifamily OneZone Occupancy,
Fraction,
Through: 12/31,
For: AllDays,
Until: 07:00,
0.67,
Until: 08:00,
0.49,
Until: 17:00,
0.21,
Until: 24:00,
0.67;
People,
Family,
ZONE ONE,
Multifamily OneZone Occupancy,
People,
4,
,
,
0.3,
0.1,
Multifamily activity level,
0.0000000382,
No,
ZoneAveraged,
,
,
ClothingInsulationSchedule;
HotWaterEquipment,
DHW,
ZONE ONE,
Multifamily SWH,
EquipmentLevel,
200,
,
,
,
,
,
General;
Schedule:Compact,
Multifamily SWH,
Fraction,
Through: 12/31,
For: Weekdays SummerDesignDay,
Until: 06:00,
0.06,
Until: 07:00,
0.28,
Until: 08:00,
0.49,
Until: 09:00,
0.42,
Until: 10:00,
0.32,
Until: 11:00,
0.27,
Until: 12:00,
0.33,
Until: 13:00,
0.41,
Until: 14:00,
0.35,
Until: 15:00,
0.34,
Until: 16:00,
0.29,
Until: 17:00,
0.32,
Until: 18:00,
0.5,
Until: 19:00,
0.49,
Until: 20:00,
0.4,
Until: 21:00,
0.36,
Until: 22:00,
0.45,
Until: 23:00,
0.3,
Until: 24:00,
0.08,
For: Saturday WinterDesignDay,
Until: 06:00,
0.06,
Until: 07:00,
0.15,
Until: 08:00,
0.32,
Until: 09:00,
0.43,
Until: 10:00,
0.39,
Until: 11:00,
0.34,
Until: 12:00,
0.36,
Until: 13:00,
0.45,
Until: 15:00,
0.39,
Until: 16:00,
0.33,
Until: 17:00,
0.35,
Until: 19:00,
0.48,
Until: 20:00,
0.44,
Until: 22:00,
0.31,
Until: 23:00,
0.28,
Until: 24:00,
0.1,
For: Sunday Holidays AllOtherDays,
Until: 06:00,
0.06,
Until: 07:00,
0.09,
Until: 08:00,
0.25,
Until: 09:00,
0.37,
Until: 10:00,
0.35,
Until: 11:00,
0.32,
Until: 12:00,
0.35,
Until: 13:00,
0.42,
Until: 14:00,
0.37,
Until: 15:00,
0.36,
Until: 16:00,
0.31,
Until: 17:00,
0.32,
Until: 18:00,
0.45,
Until: 19:00,
0.42,
Until: 20:00,
0.35,
Until: 21:00,
0.3,
Until: 22:00,
0.34,
Until: 23:00,
0.26,
Until: 24:00,
0.12;
Schedule:Compact,
Multifamily activity level,
Any Number,
Through: 12/31,
For: AllDays,
Until: 7:00,
200,
Until: 8:00,
150,
Until: 17:00,
80,
Until: 24:00,
200;
Schedule:Compact,
Multifamily OneZone Equipment,
Fraction,
Through: 12/31,
For: AllDays,
Until: 06:00,
0.22,
Until: 07:00,
0.36,
Until: 08:00,
0.76,
Until: 09:00,
0.34,
Until: 11:00,
0.36,
Until: 13:00,
0.64,
Until: 17:00,
0.36,
Until: 18:00,
0.87,
Until: 19:00,
0.97,
Until: 22:00,
0.43,
Until: 24:00,
0.31;
Schedule:Compact,
Multifamily OneZone Lighting,
Fraction,
Through: 12/31,
For: AllDays,
Until: 06:00,
0.0,
Until: 07:00,
0.95,
Until: 08:00,
0.85,
Until: 19:00,
0.0,
Until: 24:00,
0.9;
Lights,
Familiy Lights,
ZONE ONE,
Multifamily OneZone Lighting,
LightingLevel,
100,
,
,
,
,
,
1,
General,
No;
ElectricEquipment,
Family equipment,
ZONE ONE,
Multifamily OneZone Equipment,
EquipmentLevel,
100,
,
,
,
,
,
General;
ZoneVentilation:DesignFlowRate,
Family ventilation,
ZONE ONE,
Daytime Ventilation,
Flow/Zone,
0.02,
,
,
,
Natural,
,
1,
1,
,
,
,
-100,
,
100,
,
-100,
,
-100,
,
100,
,
40;
Schedule:Compact,
Daytime Ventilation,
Fraction,
Through: 12/31,
For: Weekdays SummerDesignDay,
Until: 08:00,
0.0,
Until: 18:00,
1.0,
Until: 24:00,
0.0,
For: Weekends WinterDesignDay,
Until: 10:00,
0.0,
Until: 16:00,
1.0,
Until: 24:00,
0.0,
For: Holidays AllOtherDays,
Until: 24:00,
0.0;
Schedule:Compact,
ALWAYS 24,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
24;
Output:Variable,
*,
Zone Air Temperature,
Hourly;
Output:Variable,
*,
Fan Electric Power ,
Hourly;
Output:Variable,
*,
Fan Air Mass Flow Rate ,
Hourly;
ZoneHVAC:EnergyRecoveryVentilator,
ERV_1,
Off System,
ERV_1_HX,
0.04,
0.03,
ERV_1_FanSupply,
ERV_1_FanExhaust;
HeatExchanger:AirToAir:SensibleAndLatent,
ERV_1_HX,
,
0.04,
0.9,
0.9,
0.9,
0.9,
0.9,
0.9,
0.9,
0.9,
ERV Supply Air Inlet,
ERV Supply To Fan,
ZONE ONE Exhaust Air Outlet,
ERV Exhaust From Fan,
10000,
No,
Plate,
None,
1.7,
0.083,
0.012,
Yes;
Fan:OnOff,
ERV_1_FanSupply,
,
0.6,
100,
1,
0.8,
1,
ERV Supply To Fan,
ZONE ONESupply Air Inlet,
,
,
General;
Fan:OnOff,
ERV_1_FanExhaust,
,
0.6,
100,
1,
0.8,
1,
ERV Exhaust From Fan,
ERV Exhaust Air Outlet,
,
,
General;
OutdoorAir:NodeList,
ERV Supply Air Inlet,
ERV Exhaust From Fan;
Output:Variable,
*,
Heat Exchanger Total Heating Rate ,
Hourly;
ThermostatSetpoint:DualSetpoint,
Dual,
ThermoTempFMU,
ALWAYS 24;
SetpointManager:Scheduled:DualSetpoint,
DualPlant,
Temperature,
Main Loop Temp Sch,
Main Loop Temp Sch,
Main Loop SetPoint Node;
Output:Variable,
*,
Baseboard Total Heating Rate ,
Hourly;
Output:Variable,
*,
Baseboard Hot Water Mass Flow Rate,
Hourly;
ZoneHVAC:Baseboard:RadiantConvective:Water,
Radiator,
On/Off Schedule,
Radiator Inlet Node,
Radiator Outlet Node,
50,
0.034,
HeatingDesignCapacity,
2000,
,
1,
0.00005,
0.001,
0.4,
,
ZONE SURFACE NORTH,
0.25,
ZONE SURFACE EAST,
0.25,
ZONE SURFACE WEST,
0.25,
ZONE SURFACE SOUTH,
0.25;
Branch,
Pump Branch,
,
Pump:VariableSpeed,
Pump 1,
Pump Inlet Node,
Pump Outlet Node;
Pump:VariableSpeed,
Pump 1,
Pump Inlet Node,
Pump Outlet Node,
0.005,
179352,
1500,
0.9,
,
,
1,
,
,
0.00003,
Continuous,
,
,
,
,
,
,
,
,
,
,
,
PowerPerFlowPerPressure,
348701.1,
1.282051282;
Branch,
DH Branch,
,
DistrictHeating,
District Heating 1,
DH Inlet Node,
DH Outlet Node;
DistrictHeating,
District Heating 1,
DH Inlet Node,
DH Outlet Node,
2000;
Branch,
Supply Outlet Pipe Branch,
,
Pipe:Adiabatic,
Supply Outlet Pipe,
Supply Outlet Pipe Inlet Node,
Supply Outlet Pipe Outlet Node;
Pipe:Adiabatic,
Supply Outlet Pipe,
Supply Outlet Pipe Inlet Node,
Supply Outlet Pipe Outlet Node;
Pipe:Adiabatic,
Demand Inlet Pipe,
Demand Inlet Pipe Inlet Node,
Demand Inlet Pipe Outlet Node;
Pipe:Adiabatic,
Demand Outlet Pipe,
Demand Outlet Pipe Inlet Node,
Demand Outlet Pipe Outlet Node;
Branch,
Demand Inlet Pipe Branch,
,
Pipe:Adiabatic,
Demand Inlet Pipe,
Demand Inlet Pipe Inlet Node,
Demand Inlet Pipe Outlet Node;
Branch,
Radiator Branch,
,
ZoneHVAC:Baseboard:RadiantConvective:Water,
Radiator,
Radiator Inlet Node,
Radiator Outlet Node;
Branch,
Demand Outlet Pipe Branch,
,
Pipe:Adiabatic,
Demand Outlet Pipe,
Demand Outlet Pipe Inlet Node,
Demand Outlet Pipe Outlet Node;
BranchList,
Supply Branches,
Pump Branch,
DH Branch,
Supply Outlet Pipe Branch;
BranchList,
Demand Branches,
Demand Inlet Pipe Branch,
Radiator Branch,
Demand Outlet Pipe Branch;
Connector:Splitter,
Supply Splitter,
Pump Branch,
DH Branch;
Connector:Splitter,
Demand Splitter,
Demand Inlet Pipe Branch,
Radiator Branch;
Connector:Mixer,
Supply Mixer,
Supply Outlet Pipe Branch,
DH Branch;
Connector:Mixer,
Demand Mixer,
Demand Outlet Pipe Branch,
Radiator Branch;
ConnectorList,
Supply Connectors,
Connector:Splitter,
Supply Splitter,
Connector:Mixer,
Supply Mixer;
ConnectorList,
Demand Connectors,
Connector:Splitter,
Demand Splitter,
Connector:Mixer,
Demand Mixer;
PlantLoop,
Main Loop,
Water,
,
Main Loop Operation,
Supply Outlet Pipe Outlet Node,
100,
3,
0.005,
0,
autocalculate,
Pump Inlet Node,
Supply Outlet Pipe Outlet Node,
Supply Branches,
Supply Connectors,
Demand Inlet Pipe Inlet Node,
Demand Outlet Pipe Outlet Node,
Demand Branches,
Demand Connectors,
SequentialLoad,
,
SingleSetpoint,
None,
None,
2;
PlantEquipmentList,
Heating Plant,
DistrictHeating,
District Heating 1;
PlantEquipmentOperation:HeatingLoad,
Purchaise Only,
0,
1000000000,
Heating Plant;
PlantEquipmentOperationSchemes,
Main Loop Operation,
PlantEquipmentOperation:HeatingLoad,
Purchaise Only,
On/Off Schedule;
ScheduleTypeLimits,
On/Off,
0,
1,
Discrete,
Dimensionless;
Schedule:Compact,
Main Loop Temp Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
55;
NodeList,
Main Loop SetPoint Node,
Supply Outlet Pipe Outlet Node;
Output:Variable,
*,
District Heating Inlet Temperature,
Hourly;
Output:Variable,
*,
District Heating Outlet Temperature,
Hourly;
Output:Variable,
*,
District Heating Mass Flow Rate,
Hourly;
Output:Variable,
*,
District Heating Rate,
Hourly;
Output:Variable,
*,
Baseboard Water Inlet Temperature,
Hourly;
Output:Variable,
*,
Baseboard Water Outlet Temperature,
Hourly;
RUNPERIOD, 
Annual sim 1,
1,
1,
1,
31,
 ,
Yes,
Yes,
No,
Yes,
Yes,
 ,
 ;
Output:Table:SummaryReports,
AnnualBuildingUtilityPerformanceSummary,
InputVerificationandResultsSummary,
ClimaticDataSummary,
EnvelopeSummary;
OutputControl:Table:Style,
HTML,
None;
ScheduleTypeLimits,
Fraction,
0.0,
1.0,
Continuous;
WindowMaterial:Glazing,
CLEAR 6MM,
SpectralAverage,
,
0.006,
0.775,
0.071,
0.071,
0.881,
0.080,
0.080,
0.0,
0.84,
0.84,
0.9;
WindowMaterial:Gas,
AIR 3MM,
Air,
0.0032;
Construction,
DOUBLE PANE WINDOW,
CLEAR 6MM,
AIR 3MM,
CLEAR 6MM;
FenestrationSurface:Detailed,
EAST WINDOW,
Window,
DOUBLE PANE WINDOW,
ZONE SURFACE EAST,
,
autocalculate,
,
,
1,
4,
8,
1.5,
2.35,
8,
1.5,
0.35,
8,
4.5,
0.35,
8,
4.5,
2.35;
FenestrationSurface:Detailed,
NORTH WINDOW,
Window,
DOUBLE PANE WINDOW,
ZONE SURFACE NORTH,
,
autocalculate,
,
,
1,
4,
4.5,
6,
2.35,
4.5,
6,
0.35,
1.5,
6,
0.35,
1.5,
6,
2.35;
Output:Surfaces:List,
Details;
Version,
8.9;
Building,
Residential_DH,
0.0,
Urban,
0.04,
0.001,
FullInteriorAndExterior,
,
6;
Timestep,
1;
SurfaceConvectionAlgorithm:Inside,
TARP;
SurfaceConvectionAlgorithm:Outside,
TARP;
HeatBalanceAlgorithm,
ConductionTransferFunction;
ShadowCalculation,
AverageOverDaysInFrequency,
20;
SimulationControl,
No,
No,
No,
No,
Yes;
Site:Location,
Stockholm (Arlanda),
0,
0,
0,
0;
Site:GroundTemperature:BuildingSurface,
18.3,
18.2,
18.3,
18.4,
20.1,
22.0,
22.3,
22.5,
22.5,
20.7,
18.9,
18.5;
Zone,
ZONE ONE,
0,
0,
0,
0,
1,
1,
2.7000,
129.6;
GlobalGeometryRules,
UpperLeftCorner,
Counterclockwise,
WorldCoordinateSystem;
BuildingSurface:Detailed,
ZONE SURFACE NORTH,
Wall,
SKG yttervagg,
ZONE ONE,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
8.00,
6.00,
2.70,
8.00,
6.00,
0,
0,
6.00,
0,
0,
6.00,
2.70;
BuildingSurface:Detailed,
ZONE SURFACE EAST,
Wall,
SKG yttervagg,
ZONE ONE,
Outdoors,
,
SunExposed,
WindExposed,
0.50,
4,
8.00,
0,
2.70,
8.00,
0,
0,
8.00,
6.00,
0,
8.00,
6.00,
2.70;
BuildingSurface:Detailed,
ZONE SURFACE SOUTH,
Wall,
SKG intra apt walls,
ZONE ONE,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
0,
0,
2.70,
0,
0,
0,
8.00,
0,
0,
8.00,
0,
2.70;
BuildingSurface:Detailed,
ZONE SURFACE WEST,
Wall,
SKG intra apt walls,
ZONE ONE,
Adiabatic,
,
NoSun,
NoWind,
0.50,
4,
0,
6.00,
2.70,
0,
6.00,
0,
0,
0,
0,
0,
0,
2.70;
BuildingSurface:Detailed,
ZONE SURFACE FLOOR,
Floor,
SKG golv,
ZONE ONE,
Ground,
,
NoSun,
NoWind,
0,
4,
0,
0,
0,
0,
6.00,
0,
8.00,
6.00,
0,
8.00,
0,
0;
BuildingSurface:Detailed,
ZONE SURFACE ROOF,
Roof,
SKG tak,
ZONE ONE,
Outdoors,
,
SunExposed,
WindExposed,
0,
4,
0,
6.00,
2.70,
0,
0,
2.70,
8.00,
0,
2.70,
8.00,
6.00,
2.70;
ScheduleTypeLimits,
Any Number;
Schedule:Compact,
ALWAYS 4,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
4;
Schedule:Compact,
ALWAYS 20,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
20;
ZoneHVAC:EquipmentConnections,
ZONE ONE,
ZONE ONE Equipment,
ZONE ONESupply Air Inlet,
ZONE ONE Exhaust Air Outlet,
ZONE ONE Zone Air Node,
ZONE ONE Return Outlet;
ZoneHVAC:EquipmentList,
ZONE ONE Equipment,
SequentialLoad,
ZoneHVAC:EnergyRecoveryVentilator,
ERV_1,
1,
1,
ZoneHVAC:Baseboard:RadiantConvective:Water,
Radiator,
2,
2;
ZoneControl:Thermostat,
ZONE ONE Thermostat,
ZONE ONE,
ALWAYS 4,
ThermostatSetpoint:DualSetpoint,
Dual;
Output:Variable,
*,
Site Outdoor Air Drybulb Temperature,
Hourly;
Output:Meter,
DistrictHeating:Facility,
Hourly;
Output:Surfaces:Drawing,
DXF;
Output:Constructions,
Constructions;
Output:VariableDictionary,
Regular;

